!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,9.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    DOE Ref 1980-2004-LargeOffice-ASHRAE 169-2006-1A created: 2017-12-13 13:04:05 -0700,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    MIAMI INTL AP,           !- Name
    25.817,                  !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    11;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193,                  !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2018,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2018,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,22.509,22.645,22.781,22.956,23.052,23.08,23.116,23.108,23.133,23.139,23.077,22.913;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    24.31,                   !- Annual Average Outdoor Air Temperature {C}
    8;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Basement ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Core_bottom ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Core_mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Core_top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Large Office HtgSetp SmrDsn|Sun Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    15.6,                    !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    15.6,                    !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    15.6,                    !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    15.6,                    !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    15.6,                    !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    15.6,                    !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    15.6,                    !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    15.6,                    !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    15.6,                    !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    15.6,                    !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    15.6,                    !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    15.6,                    !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    15.6,                    !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    15.6,                    !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    15.6,                    !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    15.6,                    !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    15.6,                    !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    15.6,                    !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    15.6,                    !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    15.6,                    !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    15.6,                    !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    15.6,                    !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    15.6,                    !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    15.6,                    !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    15.6,                    !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    15.6,                    !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    15.6,                    !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    15.6,                    !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    15.6,                    !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    15.6,                    !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    15.6,                    !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    15.6,                    !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    15.6,                    !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    15.6,                    !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    15.6,                    !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    15.6,                    !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    15.6,                    !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    15.6,                    !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    15.6,                    !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    15.6,                    !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    15.6,                    !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    15.6,                    !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    15.6,                    !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    15.6,                    !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    15.6,                    !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    15.6,                    !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    15.6,                    !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    15.6,                    !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    15.6,                    !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    15.6,                    !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    15.6,                    !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    15.6,                    !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    15.6,                    !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    15.6,                    !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    15.6,                    !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    15.6,                    !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    15.6,                    !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    15.6,                    !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    15.6,                    !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    15.6,                    !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    15.6,                    !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    15.6,                    !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    15.6,                    !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    15.6,                    !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    15.6,                    !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    15.6,                    !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    15.6,                    !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    15.6,                    !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    15.6,                    !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    15.6,                    !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    15.6,                    !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    15.6,                    !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    15.6,                    !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    15.6,                    !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    15.6,                    !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    15.6,                    !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    15.6,                    !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    15.6,                    !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    15.6,                    !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    15.6,                    !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    15.6,                    !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    15.6,                    !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    15.6,                    !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    15.6,                    !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    15.6,                    !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    15.6,                    !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    15.6,                    !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    15.6,                    !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    15.6,                    !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    15.6,                    !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    15.6,                    !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    15.6,                    !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    15.6,                    !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    15.6,                    !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    15.6;                    !- Value Until Time 96

Schedule:Day:Interval,
    Large Office HtgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    15.6000010173,           !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    15.6000010173,           !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    15.6000010173,           !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    15.6000010173,           !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    15.6000010173,           !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    15.6000010173,           !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    15.6000010173,           !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    15.6000010173,           !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    15.6000010173,           !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    15.6000010173,           !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    15.6000010173,           !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    15.6000010173,           !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    15.6000010173,           !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    15.6000010173,           !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    15.6000010173,           !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    15.6000010173,           !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    15.6000010173,           !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    15.6000010173,           !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    15.6000010173,           !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    15.6000010173,           !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    15.6000010173,           !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    15.6000010173,           !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    15.6000010173,           !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    21.0000016954,           !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    21.0000016954,           !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    21.0000016954,           !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    21.0000016954,           !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    21.0000016954,           !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    21.0000016954,           !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    21.0000016954,           !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    21.0000016954,           !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    21.0000016954,           !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    21.0000016954,           !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    21.0000016954,           !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    21.0000016954,           !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    21.0000016954,           !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    21.0000016954,           !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    21.0000016954,           !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    21.0000016954,           !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    21.0000016954,           !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    21.0000016954,           !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    21.0000016954,           !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    21.0000016954,           !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    21.0000016954,           !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    21.0000016954,           !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    21.0000016954,           !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    21.0000016954,           !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    21.0000016954,           !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    21.0000016954,           !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    21.0000016954,           !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    21.0000016954,           !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    21.0000016954,           !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    21.0000016954,           !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    21.0000016954,           !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    21.0000016954,           !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    21.0000016954,           !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    21.0000016954,           !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    21.0000016954,           !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    21.0000016954,           !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    21.0000016954,           !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    21.0000016954,           !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    21.0000016954,           !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    21.0000016954,           !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    21.0000016954,           !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    21.0000016954,           !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    21.0000016954,           !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    21.0000016954,           !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    21.0000016954,           !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    21.0000016954,           !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    21.0000016954,           !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    21.0000016954,           !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    21.0000016954,           !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    21.0000016954,           !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    21.0000016954,           !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    21.0000016954,           !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    21.0000016954,           !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    21.0000016954,           !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    21.0000016954,           !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    21.0000016954,           !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    21.0000016954,           !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    21.0000016954,           !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    21.0000016954,           !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    21.0000016954,           !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    21.0000016954,           !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    21.0000016954,           !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    21.0000016954,           !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    21.0000016954,           !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    21.0000016954,           !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    15.6000010173,           !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    15.6000010173,           !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    15.6000010173,           !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    15.6000010173,           !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    15.6000010173,           !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    15.6000010173,           !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    15.6000010173,           !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    15.6000010173;           !- Value Until Time 96

Schedule:Day:Interval,
    Large Office HtgSetp Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    15.6,                    !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    15.6,                    !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    15.6,                    !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    15.6,                    !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    15.6,                    !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    15.6,                    !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    15.6,                    !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    15.6,                    !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    15.6,                    !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    15.6,                    !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    15.6,                    !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    15.6,                    !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    15.6,                    !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    15.6,                    !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    15.6,                    !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    15.6,                    !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    15.6,                    !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    15.6,                    !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    15.6,                    !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    15.6,                    !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    15.6,                    !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    15.6,                    !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    15.6,                    !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    21,                      !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    21,                      !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    21,                      !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    21,                      !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    21,                      !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    21,                      !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    21,                      !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    21,                      !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    21,                      !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    21,                      !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    21,                      !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    21,                      !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    21,                      !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    21,                      !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    21,                      !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    21,                      !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    21,                      !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    21,                      !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    21,                      !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    21,                      !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    21,                      !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    21,                      !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    21,                      !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    21,                      !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    21,                      !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    21,                      !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    21,                      !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    21,                      !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    21,                      !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    21,                      !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    21,                      !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    21,                      !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    21,                      !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    21,                      !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    21,                      !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    21,                      !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    21,                      !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    21,                      !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    21,                      !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    21,                      !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    21,                      !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    21,                      !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    21,                      !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    21,                      !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    21,                      !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    21,                      !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    21,                      !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    21,                      !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    15.6,                    !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    15.6,                    !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    15.6,                    !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    15.6,                    !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    15.6,                    !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    15.6,                    !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    15.6,                    !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    15.6,                    !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    15.6,                    !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    15.6,                    !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    15.6,                    !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    15.6,                    !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    15.6,                    !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    15.6,                    !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    15.6,                    !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    15.6,                    !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    15.6,                    !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    15.6,                    !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    15.6,                    !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    15.6,                    !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    15.6,                    !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    15.6,                    !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    15.6,                    !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    15.6;                    !- Value Until Time 96

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp WntrDsn|Sun Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    25.9583296161,           !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    25.9583296161,           !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    25.9583296161,           !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    25.9583296161,           !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    25.9583296161,           !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    25.9583296161,           !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    25.9583296161,           !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    25.9583296161,           !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    25.9583296161,           !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    25.9583296161,           !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    25.9583296161,           !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    25.9583296161,           !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    25.9583296161,           !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    25.9583296161,           !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    25.9583296161,           !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    25.9583296161,           !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    25.9583296161,           !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    25.9583296161,           !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    25.9583296161,           !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    25.9583296161,           !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    25.9583296161,           !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    25.9583296161,           !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    25.9583296161,           !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    25.9583296161,           !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    25.9583296161,           !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    25.9583296161,           !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    25.9583296161,           !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    25.9583296161,           !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    25.9583296161,           !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    25.9583296161,           !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    25.9583296161,           !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    25.9583296161,           !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    25.9583296161,           !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    25.9583296161,           !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    25.9583296161,           !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    25.9583296161,           !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    25.9583296161,           !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    25.9583296161,           !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    25.9583296161,           !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    25.9583296161,           !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    25.9583296161,           !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    25.9583296161,           !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    25.9583296161,           !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    25.9583296161,           !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    25.9583296161,           !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    25.9583296161,           !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    25.9583296161,           !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    25.9583296161,           !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    25.9583296161,           !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    25.9583296161,           !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    25.9583296161,           !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    25.9583296161,           !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    25.9583296161,           !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    25.9583296161,           !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    25.9583296161,           !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    25.9583296161,           !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    25.9583296161,           !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    25.9583296161,           !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    25.9583296161,           !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    25.9583296161,           !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    25.9583296161,           !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    25.9583296161,           !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    25.9583296161,           !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    25.9583296161,           !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    25.9583296161,           !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    25.9583296161,           !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    25.9583296161,           !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    25.9583296161,           !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    25.9583296161,           !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    25.9583296161,           !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    25.9583296161,           !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    25.9583296161,           !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    25.9583296161,           !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    25.9583296161,           !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    25.9583296161,           !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    25.9583296161,           !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    25.9583296161,           !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    25.9583296161,           !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    25.9583296161,           !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    25.9583296161,           !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    25.9583296161,           !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    25.9583296161,           !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    25.9583296161,           !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    25.9583296161,           !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    25.9583296161,           !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    25.9583296161,           !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    25.9583296161,           !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    25.9583296161,           !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    25.9583296161,           !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    25.9583296161,           !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    25.9583296161,           !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    25.9583296161,           !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    25.9583296161,           !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    25.9583296161,           !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    25.9583296161,           !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    25.9583296161;           !- Value Until Time 96

Schedule:Day:Interval,
    Large Office ClgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    25.9583296161,           !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    25.9583296161,           !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    25.9583296161,           !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    25.9583296161,           !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    25.9583296161,           !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    25.9583296161,           !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    25.9583296161,           !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    25.9583296161,           !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    25.9583296161,           !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    25.9583296161,           !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    25.9583296161,           !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    25.9583296161,           !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    25.9583296161,           !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    25.9583296161,           !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    25.9583296161,           !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    25.9583296161,           !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    25.9583296161,           !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    25.9583296161,           !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    25.9583296161,           !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    25.9583296161,           !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    25.9583296161,           !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    25.9583296161,           !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    25.9583296161,           !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    23.333329992,            !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    23.333329992,            !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    23.333329992,            !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    23.333329992,            !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    23.333329992,            !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    23.333329992,            !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    23.333329992,            !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    23.333329992,            !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    23.333329992,            !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    23.333329992,            !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    23.333329992,            !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    23.333329992,            !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    23.333329992,            !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    23.333329992,            !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    23.333329992,            !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    23.333329992,            !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    23.333329992,            !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    23.333329992,            !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    23.333329992,            !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    23.333329992,            !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    23.333329992,            !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    23.333329992,            !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    23.333329992,            !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    23.333329992,            !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    23.333329992,            !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    23.333329992,            !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    23.333329992,            !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    23.333329992,            !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    23.333329992,            !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    23.333329992,            !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    23.333329992,            !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    23.333329992,            !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    23.333329992,            !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    23.333329992,            !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    23.333329992,            !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    23.333329992,            !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    23.333329992,            !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    23.333329992,            !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    23.333329992,            !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    23.333329992,            !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    23.333329992,            !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    23.333329992,            !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    23.333329992,            !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    23.333329992,            !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    23.333329992,            !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    23.333329992,            !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    23.333329992,            !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    23.333329992,            !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    23.333329992,            !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    23.333329992,            !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    23.333329992,            !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    23.333329992,            !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    23.333329992,            !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    23.333329992,            !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    23.333329992,            !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    23.333329992,            !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    23.333329992,            !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    23.333329992,            !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    23.333329992,            !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    23.333329992,            !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    23.333329992,            !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    23.333329992,            !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    23.333329992,            !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    23.333329992,            !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    23.333329992,            !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    25.9583296161,           !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    25.9583296161,           !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    25.9583296161,           !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    25.9583296161,           !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    25.9583296161,           !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    25.9583296161,           !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    25.9583296161,           !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    25.9583296161;           !- Value Until Time 96

Schedule:Day:Interval,
    Large Office ClgSetp Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    25.9583282974,           !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    25.9583282974,           !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    25.9583282974,           !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    25.9583282974,           !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    25.9583282974,           !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    25.9583282974,           !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    25.9583282974,           !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    25.9583282974,           !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    25.9583282974,           !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    25.9583282974,           !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    25.9583282974,           !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    25.9583282974,           !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    25.9583282974,           !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    25.9583282974,           !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    25.9583282974,           !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    25.9583282974,           !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    25.9583282974,           !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    25.9583282974,           !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    25.9583282974,           !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    25.9583282974,           !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    25.9583282974,           !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    25.9583282974,           !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    25.9583282974,           !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    25.9583282974,           !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    23.3333283437,           !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    23.3333283437,           !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    23.3333283437,           !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    23.3333283437,           !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    23.3333283437,           !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    23.3333283437,           !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    23.3333283437,           !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    23.3333283437,           !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    23.3333283437,           !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    23.3333283437,           !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    23.3333283437,           !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    23.3333283437,           !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    23.3333283437,           !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    23.3333283437,           !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    23.3333283437,           !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    23.3333283437,           !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    23.3333283437,           !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    23.3333283437,           !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    23.3333283437,           !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    23.3333283437,           !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    23.3333283437,           !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    23.3333283437,           !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    23.3333283437,           !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    23.3333283437,           !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    23.3333283437,           !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    23.3333283437,           !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    23.3333283437,           !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    23.3333283437,           !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    23.3333283437,           !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    23.3333283437,           !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    23.3333283437,           !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    23.3333283437,           !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    23.3333283437,           !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    23.3333283437,           !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    23.3333283437,           !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    23.3333283437,           !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    23.3333283437,           !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    23.3333283437,           !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    23.3333283437,           !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    23.3333283437,           !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    23.3333283437,           !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    23.3333283437,           !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    23.3333283437,           !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    23.3333283437,           !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    23.3333283437,           !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    23.3333283437,           !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    23.3333283437,           !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    23.3333283437,           !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    25.9583282974,           !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    25.9583282974,           !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    25.9583282974,           !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    25.9583282974,           !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    25.9583282974,           !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    25.9583282974,           !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    25.9583282974,           !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    25.9583282974,           !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    25.9583282974,           !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    25.9583282974,           !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    25.9583282974,           !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    25.9583282974,           !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    25.9583282974,           !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    25.9583282974,           !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    25.9583282974,           !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    25.9583282974,           !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    25.9583282974,           !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    25.9583282974,           !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    25.9583282974,           !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    25.9583282974,           !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    25.9583282974,           !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    25.9583282974,           !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    25.9583282974,           !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    25.9583282974;           !- Value Until Time 96

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    25.9583296161,           !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    23.333329992,            !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    25.9583296161;           !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25.9583296161;           !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.2,                     !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.2,                     !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.2,                     !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.2,                     !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.2,                     !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.2,                     !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.2,                     !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.2,                     !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.2,                     !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.2,                     !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.2,                     !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.2,                     !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.2,                     !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.2,                     !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.2,                     !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.2,                     !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.2,                     !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.2,                     !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.2,                     !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.2,                     !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.2,                     !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.2,                     !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.2,                     !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.2,                     !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.2,                     !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.2,                     !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.2,                     !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.2,                     !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.2,                     !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.2,                     !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.2,                     !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.2,                     !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.2,                     !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.2,                     !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.2,                     !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.2,                     !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.2,                     !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.2,                     !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.2,                     !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.2,                     !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.2,                     !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.2,                     !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.2,                     !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.2,                     !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.2,                     !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.2,                     !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.2,                     !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.2,                     !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.2,                     !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.2,                     !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.2,                     !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.2,                     !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.2,                     !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.2,                     !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.2,                     !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.2,                     !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.2,                     !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.2,                     !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.2,                     !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.2,                     !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.2,                     !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.2,                     !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.2,                     !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.2,                     !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.2,                     !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.2,                     !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.2,                     !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.2,                     !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.2,                     !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.2,                     !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.2,                     !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.2,                     !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.2,                     !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.2,                     !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.2,                     !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.2,                     !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.2,                     !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.2,                     !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.2,                     !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.2,                     !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.2,                     !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.2;                     !- Value Until Time 96

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    1,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    1,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    1,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    1,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    1,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    1,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    1,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    1,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    1,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    1,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    1,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    1;                       !- Value Until Time 96

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    6.66666666666669,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    6.66666666666669,        !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    6.66666666666669,        !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    6.66666666666669,        !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    6.66666666666669,        !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    6.66666666666669,        !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    6.66666666666669,        !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    6.66666666666669,        !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    6.66666666666669,        !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    6.66666666666669,        !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    6.66666666666669,        !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    6.66666666666669,        !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    6.66666666666669,        !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    6.66666666666669,        !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    6.66666666666669,        !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    6.66666666666669,        !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    6.66666666666669,        !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    6.66666666666669,        !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    6.66666666666669,        !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    6.66666666666669,        !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    6.66666666666669,        !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    6.66666666666669,        !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    6.66666666666669,        !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    6.66666666666669,        !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    6.66666666666669,        !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    6.66666666666669,        !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    6.66666666666669,        !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    6.66666666666669,        !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    6.66666666666669,        !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    6.66666666666669,        !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    6.66666666666669,        !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    6.66666666666669,        !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    6.66666666666669,        !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    6.66666666666669,        !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    6.66666666666669,        !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    6.66666666666669,        !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    6.66666666666669,        !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    6.66666666666669,        !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    6.66666666666669,        !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    6.66666666666669,        !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    6.66666666666669,        !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    6.66666666666669,        !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    6.66666666666669,        !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    6.66666666666669,        !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    6.66666666666669,        !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    6.66666666666669,        !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    6.66666666666669,        !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    6.66666666666669,        !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    6.66666666666669,        !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    6.66666666666669,        !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    6.66666666666669,        !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    6.66666666666669,        !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    6.66666666666669,        !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    6.66666666666669,        !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    6.66666666666669,        !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    6.66666666666669,        !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    6.66666666666669,        !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    6.66666666666669,        !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    6.66666666666669,        !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    6.66666666666669,        !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    6.66666666666669,        !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    6.66666666666669,        !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    6.66666666666669,        !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    6.66666666666669,        !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    6.66666666666669,        !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    6.66666666666669,        !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    6.66666666666669,        !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    6.66666666666669,        !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    6.66666666666669,        !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    6.66666666666669,        !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    6.66666666666669,        !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    6.66666666666669,        !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    6.66666666666669,        !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    6.66666666666669,        !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    6.66666666666669,        !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    6.66666666666669,        !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    6.66666666666669,        !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    6.66666666666669,        !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    6.66666666666669,        !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    6.66666666666669,        !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    6.66666666666669,        !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    6.66666666666669,        !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    6.66666666666669,        !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    6.66666666666669,        !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    6.66666666666669,        !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    6.66666666666669,        !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    6.66666666666669,        !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    6.66666666666669,        !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    6.66666666666669,        !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    6.66666666666669,        !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    6.66666666666669,        !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    6.66666666666669,        !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    6.66666666666669,        !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    6.66666666666669,        !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    6.66666666666669,        !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    6.66666666666669;        !- Value Until Time 96

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    1,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    1,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    1,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    1,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    1,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    1,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    1,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    1,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    1,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    1,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    1,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    1;                       !- Value Until Time 96

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.5,                     !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.5,                     !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.5,                     !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.5,                     !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.5,                     !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.5,                     !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.5,                     !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.5,                     !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.5,                     !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.5,                     !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.5,                     !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.5,                     !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.5,                     !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.5,                     !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.5,                     !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.5,                     !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.5,                     !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.5,                     !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.5,                     !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.5,                     !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.5,                     !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.5,                     !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.5,                     !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.5,                     !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.5,                     !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.5,                     !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.5,                     !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.5,                     !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.5,                     !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.5,                     !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.5,                     !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.5,                     !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.5,                     !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.5,                     !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.5,                     !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.5,                     !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.5,                     !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.5,                     !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.5,                     !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.5,                     !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.5,                     !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.5,                     !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.5,                     !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.5,                     !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.5,                     !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.5,                     !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.5,                     !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.5,                     !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.5,                     !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.5,                     !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.5,                     !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.5,                     !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.5,                     !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.5,                     !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.5,                     !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.5,                     !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.5,                     !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.5,                     !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.5,                     !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.5,                     !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.5,                     !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.5,                     !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.5,                     !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.5,                     !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.5,                     !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.5,                     !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.5,                     !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.5,                     !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.5,                     !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.5,                     !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.5,                     !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.5,                     !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.5,                     !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.5,                     !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.5,                     !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.5,                     !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.5,                     !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.5,                     !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.5,                     !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.5,                     !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.5,                     !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.5;                     !- Value Until Time 96

Schedule:Day:Interval,
    Condenser Water Loop Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    21.1111111111111,        !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    21.1111111111111,        !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    21.1111111111111,        !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    21.1111111111111,        !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    21.1111111111111,        !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    21.1111111111111,        !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    21.1111111111111,        !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    21.1111111111111,        !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    21.1111111111111,        !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    21.1111111111111,        !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    21.1111111111111,        !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    21.1111111111111,        !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    21.1111111111111,        !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    21.1111111111111,        !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    21.1111111111111,        !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    21.1111111111111,        !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    21.1111111111111,        !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    21.1111111111111,        !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    21.1111111111111,        !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    21.1111111111111,        !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    21.1111111111111,        !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    21.1111111111111,        !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    21.1111111111111,        !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    21.1111111111111,        !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    21.1111111111111,        !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    21.1111111111111,        !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    21.1111111111111,        !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    21.1111111111111,        !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    21.1111111111111,        !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    21.1111111111111,        !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    21.1111111111111,        !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    21.1111111111111,        !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    21.1111111111111,        !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    21.1111111111111,        !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    21.1111111111111,        !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    21.1111111111111,        !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    21.1111111111111,        !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    21.1111111111111,        !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    21.1111111111111,        !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    21.1111111111111,        !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    21.1111111111111,        !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    21.1111111111111,        !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    21.1111111111111,        !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    21.1111111111111,        !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    21.1111111111111,        !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    21.1111111111111,        !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    21.1111111111111,        !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    21.1111111111111,        !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    21.1111111111111,        !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    21.1111111111111,        !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    21.1111111111111,        !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    21.1111111111111,        !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    21.1111111111111,        !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    21.1111111111111,        !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    21.1111111111111,        !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    21.1111111111111,        !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    21.1111111111111,        !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    21.1111111111111,        !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    21.1111111111111,        !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    21.1111111111111,        !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    21.1111111111111,        !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    21.1111111111111,        !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    21.1111111111111,        !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    21.1111111111111,        !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    21.1111111111111,        !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    21.1111111111111,        !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    21.1111111111111,        !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    21.1111111111111,        !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    21.1111111111111,        !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    21.1111111111111,        !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    21.1111111111111,        !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    21.1111111111111,        !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    21.1111111111111,        !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    21.1111111111111,        !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    21.1111111111111,        !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    21.1111111111111,        !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    21.1111111111111,        !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    21.1111111111111,        !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    21.1111111111111,        !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    21.1111111111111,        !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    21.1111111111111,        !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    21.1111111111111,        !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    21.1111111111111,        !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    21.1111111111111,        !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    21.1111111111111,        !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    21.1111111111111,        !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    21.1111111111111,        !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    21.1111111111111,        !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    21.1111111111111,        !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    21.1111111111111,        !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    21.1111111111111,        !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    21.1111111111111,        !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    21.1111111111111,        !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    21.1111111111111;        !- Value Until Time 96

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.7,                     !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.7,                     !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.7,                     !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.7,                     !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.7,                     !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.7,                     !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.7,                     !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.7,                     !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.7,                     !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.7,                     !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.7,                     !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.7,                     !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.7,                     !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.7,                     !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.7,                     !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.7,                     !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.7,                     !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.7,                     !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.7,                     !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.7,                     !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.7,                     !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.7,                     !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.7,                     !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.7,                     !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.7,                     !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.7,                     !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.7,                     !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.7,                     !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.7,                     !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.7,                     !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.7,                     !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.7,                     !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.7,                     !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.7,                     !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.7,                     !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.7,                     !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.7,                     !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.7,                     !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.7,                     !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.7,                     !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.7,                     !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.7,                     !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.7,                     !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.7,                     !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.7,                     !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.7,                     !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.7,                     !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.7,                     !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.7,                     !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.7,                     !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.7,                     !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.7,                     !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.7,                     !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.7,                     !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.7,                     !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.7,                     !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.7,                     !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.7,                     !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.7,                     !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.7,                     !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.7,                     !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.7,                     !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.7,                     !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.7,                     !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.7,                     !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.7,                     !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.7,                     !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.7,                     !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.7,                     !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.7,                     !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.7,                     !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.7,                     !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.7,                     !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.7,                     !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.7,                     !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.7,                     !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.7,                     !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.7,                     !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.7,                     !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.7,                     !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.7,                     !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.7,                     !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.7;                     !- Value Until Time 96

Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    82.2222222222223,        !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    82.2222222222223,        !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    82.2222222222223,        !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    82.2222222222223,        !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    82.2222222222223,        !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    82.2222222222223,        !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    82.2222222222223,        !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    82.2222222222223,        !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    82.2222222222223,        !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    82.2222222222223,        !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    82.2222222222223,        !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    82.2222222222223,        !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    82.2222222222223,        !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    82.2222222222223,        !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    82.2222222222223,        !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    82.2222222222223,        !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    82.2222222222223,        !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    82.2222222222223,        !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    82.2222222222223,        !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    82.2222222222223,        !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    82.2222222222223,        !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    82.2222222222223,        !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    82.2222222222223,        !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    82.2222222222223,        !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    82.2222222222223,        !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    82.2222222222223,        !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    82.2222222222223,        !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    82.2222222222223,        !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    82.2222222222223,        !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    82.2222222222223,        !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    82.2222222222223,        !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    82.2222222222223,        !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    82.2222222222223,        !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    82.2222222222223,        !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    82.2222222222223,        !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    82.2222222222223,        !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    82.2222222222223,        !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    82.2222222222223,        !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    82.2222222222223,        !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    82.2222222222223,        !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    82.2222222222223,        !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    82.2222222222223,        !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    82.2222222222223,        !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    82.2222222222223,        !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    82.2222222222223,        !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    82.2222222222223,        !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    82.2222222222223,        !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    82.2222222222223,        !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    82.2222222222223,        !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    82.2222222222223,        !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    82.2222222222223,        !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    82.2222222222223,        !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    82.2222222222223,        !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    82.2222222222223,        !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    82.2222222222223,        !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    82.2222222222223,        !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    82.2222222222223,        !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    82.2222222222223,        !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    82.2222222222223,        !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    82.2222222222223,        !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    82.2222222222223,        !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    82.2222222222223,        !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    82.2222222222223,        !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    82.2222222222223,        !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    82.2222222222223,        !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    82.2222222222223,        !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    82.2222222222223,        !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    82.2222222222223,        !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    82.2222222222223,        !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    82.2222222222223,        !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    82.2222222222223,        !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    82.2222222222223,        !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    82.2222222222223,        !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    82.2222222222223,        !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    82.2222222222223,        !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    82.2222222222223,        !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    82.2222222222223,        !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    82.2222222222223,        !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    82.2222222222223,        !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    82.2222222222223,        !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    82.2222222222223,        !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    82.2222222222223,        !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    82.2222222222223,        !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    82.2222222222223,        !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    82.2222222222223,        !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    82.2222222222223,        !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    82.2222222222223,        !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    82.2222222222223,        !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    82.2222222222223,        !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    82.2222222222223,        !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    82.2222222222223,        !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    82.2222222222223,        !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    82.2222222222223,        !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    82.2222222222223,        !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    82.2222222222223,        !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    82.2222222222223;        !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Activity Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    120,                     !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    120,                     !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    120,                     !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    120,                     !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    120,                     !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    120,                     !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    120,                     !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    120,                     !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    120,                     !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    120,                     !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    120,                     !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    120,                     !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    120,                     !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    120,                     !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    120,                     !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    120,                     !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    120,                     !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    120,                     !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    120,                     !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    120,                     !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    120,                     !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    120,                     !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    120,                     !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    120,                     !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    120,                     !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    120,                     !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    120,                     !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    120,                     !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    120,                     !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    120,                     !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    120,                     !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    120,                     !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    120,                     !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    120,                     !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    120,                     !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    120,                     !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    120,                     !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    120,                     !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    120,                     !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    120,                     !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    120,                     !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    120,                     !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    120,                     !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    120,                     !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    120,                     !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    120,                     !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    120,                     !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    120,                     !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    120,                     !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    120,                     !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    120,                     !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    120,                     !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    120,                     !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    120,                     !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    120,                     !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    120,                     !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    120,                     !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    120,                     !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    120,                     !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    120,                     !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    120,                     !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    120,                     !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    120,                     !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    120,                     !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    120,                     !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    120,                     !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    120,                     !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    120,                     !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    120,                     !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    120,                     !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    120,                     !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    120,                     !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    120,                     !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    120,                     !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    120,                     !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    120,                     !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    120,                     !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    120,                     !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    120,                     !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    120,                     !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    120,                     !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    120,                     !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    120,                     !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    120,                     !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    120,                     !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    120,                     !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    120,                     !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    120,                     !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    120,                     !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    120,                     !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    120,                     !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    120,                     !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    120,                     !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    120,                     !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    120,                     !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    120;                     !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.349999994039536,       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.349999994039536,       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.349999994039536,       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.349999994039536,       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.689999997615814,       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.689999997615814,       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.689999997615814,       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.689999997615814,       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.430000007152557,       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.430000007152557,       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.430000007152557,       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.430000007152557,       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.370000004768372,       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.370000004768372,       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.370000004768372,       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.370000004768372,       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.430000007152557,       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.430000007152557,       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.430000007152557,       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.430000007152557,       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.579999983310699,       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.579999983310699,       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.579999983310699,       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.579999983310699,       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.479999989271164,       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.479999989271164,       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.479999989271164,       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.479999989271164,       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.370000004768372,       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.370000004768372,       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.370000004768372,       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.370000004768372,       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.370000004768372,       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.370000004768372,       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.370000004768372,       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.370000004768372,       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.46000000834465,        !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.46000000834465,        !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.46000000834465,        !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.46000000834465,        !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.620000004768372,       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.620000004768372,       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.620000004768372,       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.620000004768372,       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.200000002980232,       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.200000002980232,       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.200000002980232,       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.200000002980232,       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.119999997317791,       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.119999997317791,       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.119999997317791,       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.119999997317791,       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.0399999991059303,      !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.0399999991059303,      !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.0399999991059303,      !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.0399999991059303,      !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0399999991059303,      !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0399999991059303,      !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0399999991059303,      !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0399999991059303,      !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    Large Office Bldg Equip Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.413888224737,          !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.413888224737,          !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.413888224737,          !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.413888224737,          !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.413888224737,          !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.413888224737,          !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.413888224737,          !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.413888224737,          !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.413888224737,          !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.413888224737,          !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.413888224737,          !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.413888224737,          !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.413888224737,          !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.413888224737,          !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.413888224737,          !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.413888224737,          !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.413888224737,          !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.413888224737,          !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.413888224737,          !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.413888224737,          !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.413888224737,          !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.413888224737,          !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.413888224737,          !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.413888224737,          !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.413888224737,          !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.413888224737,          !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.413888224737,          !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.413888224737,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.413888224737,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.413888224737,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.413888224737,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.931248467112,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.931248467112,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.931248467112,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.931248467112,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.931248467112,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.931248467112,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.931248467112,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.931248467112,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.931248467112,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.931248467112,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.931248467112,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.931248467112,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.931248467112,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.931248467112,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.931248467112,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.931248467112,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.931248467112,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.827776449474,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.827776449474,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.827776449474,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.827776449474,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.931248467112,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.931248467112,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.931248467112,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.931248467112,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.931248467112,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.931248467112,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.931248467112,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.931248467112,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.931248467112,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.931248467112,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.931248467112,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.931248467112,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.931248467112,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.931248467112,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.931248467112,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.931248467112,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.517360273212,          !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.517360273212,          !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.517360273212,          !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.517360273212,          !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.413888224737,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.413888224737,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.413888224737,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.413888224737,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.413888224737,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.413888224737,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.413888224737,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.413888224737,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.413888224737,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.413888224737,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.413888224737,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.413888224737,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.413888224737,          !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.413888224737,          !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.413888224737,          !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.413888224737,          !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.413888224737,          !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.413888224737,          !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.413888224737,          !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.413888224737,          !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.413888224737,          !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.413888224737,          !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.413888224737,          !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.413888224737;          !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Equip Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.310416176262,          !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.310416176262,          !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.310416176262,          !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.310416176262,          !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.310416176262,          !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.310416176262,          !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.310416176262,          !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.310416176262,          !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.310416176262,          !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.310416176262,          !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.310416176262,          !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.310416176262,          !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.310416176262,          !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.310416176262,          !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.310416176262,          !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.310416176262,          !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.310416176262,          !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.310416176262,          !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.310416176262,          !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.310416176262,          !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.310416176262,          !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.310416176262,          !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.310416176262,          !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.310416176262,          !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.413888224737,          !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.413888224737,          !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.413888224737,          !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.413888224737,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.413888224737,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.413888224737,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.413888224737,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.413888224737,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.517360273212,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.517360273212,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.517360273212,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.517360273212,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.517360273212,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.517360273212,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.517360273212,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.517360273212,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.517360273212,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.517360273212,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.517360273212,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.517360273212,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.517360273212,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.517360273212,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.517360273212,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.517360273212,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.362152185081,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.362152185081,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.362152185081,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.362152185081,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.362152185081,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.362152185081,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.362152185081,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.362152185081,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.362152185081,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.362152185081,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.362152185081,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.362152185081,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.362152185081,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.362152185081,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.362152185081,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.362152185081,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.362152185081,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.362152185081,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.362152185081,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.362152185081,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.310416176262,          !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.310416176262,          !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.310416176262,          !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.310416176262,          !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.310416176262,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.310416176262,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.310416176262,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.310416176262,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.310416176262,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.310416176262,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.310416176262,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.310416176262,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.310416176262,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.310416176262,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.310416176262,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.310416176262,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.310416176262,          !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.310416176262,          !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.310416176262,          !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.310416176262,          !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.310416176262,          !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.310416176262,          !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.310416176262,          !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.310416176262,          !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.310416176262,          !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.310416176262,          !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.310416176262,          !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.310416176262;          !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.310416163927,          !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.310416163927,          !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.310416163927,          !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.310416163927,          !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.310416163927,          !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.310416163927,          !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.310416163927,          !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.310416163927,          !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.310416163927,          !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.310416163927,          !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.310416163927,          !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.310416163927,          !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.310416163927,          !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.310416163927,          !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.310416163927,          !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.310416163927,          !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.310416163927,          !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.310416163927,          !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.310416163927,          !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.310416163927,          !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.310416163927,          !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.310416163927,          !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.310416163927,          !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.310416163927,          !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.310416163927,          !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.310416163927,          !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.310416163927,          !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.310416163927,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.310416163927,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.310416163927,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.310416163927,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.310416163927,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.310416163927,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.310416163927,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.310416163927,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.310416163927,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.310416163927,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.310416163927,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.310416163927,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.310416163927,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.310416163927,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.310416163927,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.310416163927,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.310416163927,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.310416163927,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.310416163927,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.310416163927,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.310416163927,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.310416163927,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.310416163927,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.310416163927,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.310416163927,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.310416163927,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.310416163927,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.310416163927,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.310416163927,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.310416163927,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.310416163927,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.310416163927,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.310416163927,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.310416163927,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.310416163927,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.310416163927,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.310416163927,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.310416163927,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.310416163927,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.310416163927,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.310416163927,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.310416163927,          !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.310416163927,          !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.310416163927,          !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.310416163927,          !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.310416163927,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.310416163927,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.310416163927,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.310416163927,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.310416163927,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.310416163927,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.310416163927,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.310416163927,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.310416163927,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.310416163927,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.310416163927,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.310416163927,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.310416163927,          !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.310416163927,          !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.310416163927,          !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.310416163927,          !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.310416163927,          !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.310416163927,          !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.310416163927,          !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.310416163927,          !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.310416163927,          !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.310416163927,          !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.310416163927,          !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.310416163927;          !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0391408663832,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0391408663832,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0391408663832,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0391408663832,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0391408663832,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0391408663832,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0391408663832,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0391408663832,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0391408663832,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0391408663832,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0391408663832,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0391408663832,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0391408663832,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0391408663832,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0391408663832,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0391408663832,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0391408663832,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0391408663832,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0391408663832,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0782817327665,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0782817327665,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0782817327665,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0782817327665,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0782817327665,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0782817327665,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0782817327665,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0782817327665,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.234845204132,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.234845204132,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.234845204132,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.234845204132,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.704535565736,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.704535565736,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.704535565736,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.704535565736,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.704535565736,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.704535565736,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.704535565736,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.704535565736,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.704535565736,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.704535565736,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.704535565736,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.704535565736,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.704535565736,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.704535565736,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.704535565736,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.704535565736,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.704535565736,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.626253862132,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.626253862132,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.626253862132,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.626253862132,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.704535565736,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.704535565736,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.704535565736,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.704535565736,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.704535565736,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.704535565736,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.704535565736,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.704535565736,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.704535565736,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.704535565736,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.704535565736,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.704535565736,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.704535565736,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.704535565736,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.704535565736,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.704535565736,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.391408658,             !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.391408658,             !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.391408658,             !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.391408658,             !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.234845204132,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.234845204132,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.234845204132,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.234845204132,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.234845204132,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.234845204132,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.234845204132,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.234845204132,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.156563465533,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.156563465533,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.156563465533,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.156563465533,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.156563465533,          !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.156563465533,          !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.156563465533,          !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.156563465533,          !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0782817327665,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0782817327665,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0782817327665,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0782817327665,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0391408663832,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0391408663832,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0391408663832,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0391408663832;         !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Light Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0391408663832,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0391408663832,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0391408663832,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0391408663832,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0391408663832,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0391408663832,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0391408663832,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0391408663832,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0391408663832,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0391408663832,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0391408663832,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0391408663832,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0391408663832,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0391408663832,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0391408663832,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0391408663832,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0391408663832,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0391408663832,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0391408663832,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0391408663832,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0391408663832,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0391408663832,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0391408663832,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0391408663832,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0782817327665,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0782817327665,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0782817327665,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.0782817327665,         !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.0782817327665,         !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.0782817327665,         !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.0782817327665,         !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.0782817327665,         !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.234845204132,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.234845204132,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.234845204132,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.234845204132,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.234845204132,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.234845204132,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.234845204132,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.234845204132,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.234845204132,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.234845204132,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.234845204132,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.234845204132,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.234845204132,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.234845204132,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.234845204132,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.234845204132,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.117422602066,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.117422602066,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.117422602066,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.117422602066,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.117422602066,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.117422602066,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.117422602066,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.117422602066,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.117422602066,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.117422602066,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.117422602066,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.117422602066,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.117422602066,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.117422602066,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.117422602066,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.117422602066,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.117422602066,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.117422602066,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.117422602066,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.117422602066,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0391408663832,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0391408663832,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0391408663832,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0391408663832,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.0391408663832,         !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.0391408663832,         !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.0391408663832,         !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.0391408663832,         !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.0391408663832,         !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.0391408663832,         !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.0391408663832,         !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.0391408663832,         !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.0391408663832,         !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.0391408663832,         !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.0391408663832,         !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.0391408663832,         !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0391408663832,         !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0391408663832,         !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0391408663832,         !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0391408663832,         !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0391408663832,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0391408663832,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0391408663832,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0391408663832,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0391408663832,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0391408663832,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0391408663832,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0391408663832;         !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.782817316;             !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0391408663832,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0391408663832,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0391408663832,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0391408663832,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0391408663832,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0391408663832,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0391408663832,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0391408663832,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0391408663832,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0391408663832,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0391408663832,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0391408663832,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0391408663832,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0391408663832,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0391408663832,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0391408663832,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0391408663832,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0391408663832,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0391408663832,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0391408663832,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0391408663832,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0391408663832,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0391408663832,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0391408663832,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0391408663832,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0391408663832,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0391408663832,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.0391408663832,         !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.0391408663832,         !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.0391408663832,         !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.0391408663832,         !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.0391408663832,         !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.0391408663832,         !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.0391408663832,         !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.0391408663832,         !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.0391408663832,         !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.0391408663832,         !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.0391408663832,         !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.0391408663832,         !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.0391408663832,         !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.0391408663832,         !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.0391408663832,         !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.0391408663832,         !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.0391408663832,         !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.0391408663832,         !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.0391408663832,         !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.0391408663832,         !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.0391408663832,         !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.0391408663832,         !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.0391408663832,         !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.0391408663832,         !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.0391408663832,         !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.0391408663832,         !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.0391408663832,         !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.0391408663832,         !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.0391408663832,         !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.0391408663832,         !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.0391408663832,         !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.0391408663832,         !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.0391408663832,         !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.0391408663832,         !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.0391408663832,         !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.0391408663832,         !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.0391408663832,         !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.0391408663832,         !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.0391408663832,         !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.0391408663832,         !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.0391408663832,         !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0391408663832,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0391408663832,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0391408663832,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0391408663832,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.0391408663832,         !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.0391408663832,         !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.0391408663832,         !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.0391408663832,         !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.0391408663832,         !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.0391408663832,         !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.0391408663832,         !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.0391408663832,         !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.0391408663832,         !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.0391408663832,         !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.0391408663832,         !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.0391408663832,         !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0391408663832,         !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0391408663832,         !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0391408663832,         !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0391408663832,         !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0391408663832,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0391408663832,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0391408663832,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0391408663832,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0391408663832,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0391408663832,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0391408663832,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0391408663832;         !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.101625341714,          !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.101625341714,          !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.101625341714,          !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.101625341714,          !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.203250683429,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.203250683429,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.203250683429,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.203250683429,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.965440719785,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.965440719785,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.965440719785,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.965440719785,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.965440719785,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.965440719785,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.965440719785,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.965440719785,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.965440719785,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.965440719785,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.965440719785,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.965440719785,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.965440719785,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.965440719785,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.965440719785,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.965440719785,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.965440719785,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.508126701,             !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.508126701,             !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.508126701,             !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.508126701,             !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.965440719785,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.965440719785,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.965440719785,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.965440719785,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.965440719785,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.965440719785,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.965440719785,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.965440719785,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.965440719785,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.965440719785,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.965440719785,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.965440719785,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.965440719785,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.965440719785,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.965440719785,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.965440719785,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.304876032715,          !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.304876032715,          !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.304876032715,          !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.304876032715,          !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.101625341714,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.101625341714,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.101625341714,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.101625341714,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.101625341714,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.101625341714,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.101625341714,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.101625341714,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.101625341714,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.101625341714,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.101625341714,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.101625341714,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.101625341714,          !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.101625341714,          !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.101625341714,          !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.101625341714,          !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0508126708572,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0508126708572,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0508126708572,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0508126708572,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0508126708572,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0508126708572,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0508126708572,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0508126708572;         !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Occ Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0508126708572,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0508126708572,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0508126708572,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.0508126708572,         !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.0508126708572,         !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.0508126708572,         !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.0508126708572,         !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.0508126708572,         !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.0508126708572,         !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.0508126708572,         !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.0508126708572,         !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.0508126708572,         !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.0508126708572,         !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.0508126708572,         !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.0508126708572,         !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.0508126708572,         !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.0508126708572,         !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.0508126708572,         !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.0508126708572,         !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.0508126708572,         !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.0508126708572,         !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.0508126708572,         !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.0508126708572,         !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.0508126708572,         !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.0508126708572,         !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.0508126708572,         !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.0508126708572,         !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.0508126708572,         !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.0508126708572,         !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.0508126708572,         !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.0508126708572,         !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.0508126708572,         !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.0508126708572,         !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.0508126708572,         !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.0508126708572,         !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.0508126708572,         !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.0508126708572,         !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.0508126708572,         !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.0508126708572,         !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.0508126708572,         !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.0508126708572,         !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.0508126708572,         !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.0508126708572,         !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.0508126708572,         !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0508126708572,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0508126708572,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0508126708572,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0508126708572,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0508126701;            !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.101625341714,          !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.101625341714,          !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.101625341714,          !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.101625341714,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.101625341714,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.101625341714,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.101625341714,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.101625341714,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.304876032715,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.304876032715,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.304876032715,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.304876032715,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.304876032715,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.304876032715,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.304876032715,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.304876032715,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.304876032715,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.304876032715,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.304876032715,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.304876032715,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.304876032715,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.304876032715,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.304876032715,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.304876032715,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.101625341714,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.101625341714,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.101625341714,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.101625341714,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.101625341714,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.101625341714,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.101625341714,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.101625341714,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.101625341714,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.101625341714,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.101625341714,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.101625341714,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.101625341714,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.101625341714,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.101625341714,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.101625341714,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.101625341714,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.101625341714,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.101625341714,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.101625341714,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0508126708572,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0508126708572,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0508126708572,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0508126708572,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.0508126708572,         !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.0508126708572,         !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.0508126708572,         !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.0508126708572,         !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Infil Quarter On Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.25,                    !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.25,                    !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.25,                    !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.25,                    !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.25,                    !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.25,                    !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.25,                    !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.25,                    !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.25,                    !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.25,                    !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.25,                    !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.25,                    !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.25,                    !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.25,                    !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.25,                    !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.25,                    !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.25,                    !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.25,                    !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.25,                    !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.25,                    !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.25,                    !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.25,                    !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.25,                    !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.25,                    !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.25,                    !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.25,                    !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.25,                    !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.25,                    !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.25,                    !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.25,                    !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.25,                    !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.25,                    !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.25,                    !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.25,                    !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.25,                    !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.25,                    !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.25,                    !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.25,                    !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.25,                    !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.25,                    !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.25,                    !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.25,                    !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.25,                    !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.25,                    !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.25,                    !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.25,                    !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.25,                    !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.25,                    !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.25,                    !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.25,                    !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.25,                    !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.25,                    !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.25,                    !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.25,                    !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.25,                    !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.25,                    !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.25,                    !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.25,                    !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.25,                    !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.25,                    !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.25,                    !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.25,                    !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.25,                    !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.25,                    !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    1,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    1,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    1,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    1,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    1,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    1,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    1,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    1;                       !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    1,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    1,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    1,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    1,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    1,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    1,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    1,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    1,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    1,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    1,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    1,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    1;                       !- Value Until Time 96

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.25,                    !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.25,                    !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.25,                    !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.25,                    !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.25,                    !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.25,                    !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.25,                    !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.25,                    !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.25,                    !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.25,                    !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.25,                    !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.25,                    !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.25,                    !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.25,                    !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.25,                    !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.25,                    !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.25,                    !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.25,                    !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.25,                    !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.25,                    !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.25,                    !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.25,                    !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.25,                    !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.25,                    !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.25,                    !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.25,                    !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.25,                    !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.25,                    !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.25,                    !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.25,                    !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.25,                    !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.25,                    !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.25,                    !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.25,                    !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.25,                    !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.25,                    !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.25,                    !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.25,                    !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.25,                    !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.25,                    !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.25,                    !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.25,                    !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.25,                    !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.25,                    !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.25,                    !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.25,                    !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.25,                    !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.25,                    !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    1,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    1,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    1,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    1,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    1,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    1,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    1,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    1;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0406501351714,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0406501351714,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0406501351714,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0406501351714,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0406501351714,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0406501351714,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0406501351714,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0406501351714,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0406501351714,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0406501351714,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0406501351714,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0406501351714,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0406501351714,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0406501351714,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0406501351714,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0406501351714,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0406501351714,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0406501351714,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0406501351714,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0406501351714,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0711377384429,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0711377384429,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0711377384429,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0711377384429,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0406501351714,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0406501351714,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0406501351714,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.0406501351714,         !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.0406501351714,         !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.0406501351714,         !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.0406501351714,         !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.0406501351714,         !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.0406501351714,         !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.0406501351714,         !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.0406501351714,         !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.0406501351714,         !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.0406501351714,         !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.0406501351714,         !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.0406501351714,         !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.0406501351714,         !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.0406501351714,         !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.0406501351714,         !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.0406501351714,         !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.0406501351714,         !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.0406501351714,         !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.0406501351714,         !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.0406501351714,         !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.0406501351714,         !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.0609752027571,         !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.0609752027571,         !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.0609752027571,         !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.0609752027571,         !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.0609752027571,         !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.0609752027571,         !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.0609752027571,         !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.0609752027571,         !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.0914628098144,         !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.0914628098144,         !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.0914628098144,         !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.0914628098144,         !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.0609752027571,         !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.0609752027571,         !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.0609752027571,         !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.0609752027571,         !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.0406501351714,         !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.0406501351714,         !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.0406501351714,         !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.0406501351714,         !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0406501351714,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0406501351714,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0406501351714,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0406501351714,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.0406501351714,         !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.0406501351714,         !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.0406501351714,         !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.0406501351714,         !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.0406501351714,         !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.0406501351714,         !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.0406501351714,         !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.0406501351714,         !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.0406501351714,         !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.0406501351714,         !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.0406501351714,         !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.0406501351714,         !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0711377384429,         !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0711377384429,         !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0711377384429,         !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0711377384429,         !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0406501351714,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0406501351714,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0406501351714,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0406501351714,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0406501351714,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0406501351714,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0406501351714,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0406501351714;         !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0508126708572,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0508126708572,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0508126708572,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0508126708572,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0508126708572,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0508126708572,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0508126708572,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0508126708572,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0508126708572,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0508126708572,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0508126708572,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0508126708572,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0508126708572,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0508126708572,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0508126708572,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0508126708572,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0508126708572,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0508126708572,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0508126708572,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0813002703428,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0813002703428,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0813002703428,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0813002703428,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0711377384429,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0711377384429,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0711377384429,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0711377384429,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.193088143957,          !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.193088143957,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.193088143957,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.193088143957,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.355688684643,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.355688684643,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.355688684643,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.355688684643,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.386176287914,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.386176287914,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.386176287914,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.386176287914,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.396338812242,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.396338812242,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.396338812242,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.396338812242,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.477639097729,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.477639097729,          !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.477639097729,          !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.477639097729,          !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.477639097729,          !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.579264431871,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.579264431871,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.579264431871,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.579264431871,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.548776858886,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.548776858886,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.548776858886,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.548776858886,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.345526160314,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.345526160314,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.345526160314,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.345526160314,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.335363635986,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.335363635986,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.335363635986,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.335363635986,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.447151494457,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.447151494457,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.447151494457,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.447151494457,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.264225874828,          !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.264225874828,          !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.264225874828,          !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.264225874828,          !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.213413207757,          !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.213413207757,          !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.213413207757,          !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.213413207757,          !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.152438016357,          !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.152438016357,          !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.152438016357,          !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.152438016357,          !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.172763080157,          !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.172763080157,          !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.172763080157,          !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.172763080157,          !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0813002703428,         !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0813002703428,         !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0813002703428,         !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0813002703428,         !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0508126708572,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0508126708572,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0508126708572,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0508126708572,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0508126708572,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0508126708572,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0508126708572,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0508126708572;         !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07113773814,           !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19308814638,           !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.3556886907,            !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38617629276,           !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39633882678,           !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47763909894,           !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57926443914,           !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54877683708,           !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34552615668,           !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33536362266,           !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44715149688,           !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26422588452,           !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21341321442,           !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.1524380103,            !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17276307834,           !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08130027216,           !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.0508126701;            !- Value Until Time 18

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07113773814,           !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11178787422,           !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.1524380103,            !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21341321442,           !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19308814638,           !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23373828246,           !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2032506804,            !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19308814638,           !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.1524380103,            !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13211294226,           !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14227547628,           !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.07113773814,           !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.09146280618,           !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.0508126701;            !- Value Until Time 15

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0.0508126708572,         !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0.0508126708572,         !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0.0508126708572,         !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0.0508126708572,         !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0.0508126708572,         !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0.0508126708572,         !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0.0508126708572,         !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0.0508126708572,         !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0.0508126708572,         !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0.0508126708572,         !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0.0508126708572,         !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0.0508126708572,         !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0.0508126708572,         !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0.0508126708572,         !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0.0508126708572,         !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0.0508126708572,         !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0.0508126708572,         !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0.0508126708572,         !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0.0508126708572,         !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0.0508126708572,         !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0.0813002703428,         !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0.0813002703428,         !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0.0813002703428,         !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0.0813002703428,         !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0.0711377384429,         !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0.0711377384429,         !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0.0711377384429,         !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0.0711377384429,         !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0.111787873614,          !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0.111787873614,          !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0.111787873614,          !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0.111787873614,          !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0.152438016357,          !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0.152438016357,          !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0.152438016357,          !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0.152438016357,          !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0.213413207757,          !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0.213413207757,          !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0.213413207757,          !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0.213413207757,          !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0.193088143957,          !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0.193088143957,          !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0.193088143957,          !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0.193088143957,          !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0.2337382867,            !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0.2337382867,            !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0.2337382867,            !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0.2337382867,            !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0.203250683429,          !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0.203250683429,          !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0.203250683429,          !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0.203250683429,          !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0.193088143957,          !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0.193088143957,          !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0.193088143957,          !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0.193088143957,          !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0.152438016357,          !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0.152438016357,          !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0.152438016357,          !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0.152438016357,          !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0.121950405514,          !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0.121950405514,          !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0.121950405514,          !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0.121950405514,          !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0.142275476886,          !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0.142275476886,          !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0.142275476886,          !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0.142275476886,          !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0.0711377384429,         !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0.0711377384429,         !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0.0711377384429,         !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0.0711377384429,         !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0.0711377384429,         !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0.0711377384429,         !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0.0711377384429,         !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0.0711377384429,         !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0.0711377384429,         !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0.0711377384429,         !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0.0711377384429,         !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0.0711377384429,         !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0.0711377384429,         !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0.0711377384429,         !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0.0711377384429,         !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0.0711377384429,         !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0.0914628098144,         !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0.0914628098144,         !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0.0914628098144,         !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0.0914628098144,         !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0.0508126708572,         !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0.0508126708572,         !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0.0508126708572,         !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0.0508126708572,         !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0.0508126708572,         !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0.0508126708572,         !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0.0508126708572,         !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0.0508126708572;         !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    1,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    1,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    1,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    1,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    1,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    1,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    1,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    1,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    1,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    1,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    1,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    1,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    1,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    1,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    1,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    1,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    1,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    1,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    1,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    1,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    1,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    1,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    1,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    1,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    1,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    1,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    1,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    1,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    1,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    1,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    1,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    1,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    1,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    1,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    1,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    1,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    1,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    1,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    1,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    1,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    1,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    1,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    1,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    1,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    1,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    1,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    1,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    1,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    1,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    1,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    1,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    1,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    1,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    1,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    1,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    1,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    1,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    1,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    1,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    1,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    1,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    1,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    1,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    1,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    1,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    1,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    1,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    1,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    1,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    05:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    05:15,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    05:30,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    05:45,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    06:00,                   !- Time 24 {hh:mm}
    0,                       !- Value Until Time 24
    06:15,                   !- Time 25 {hh:mm}
    0,                       !- Value Until Time 25
    06:30,                   !- Time 26 {hh:mm}
    0,                       !- Value Until Time 26
    06:45,                   !- Time 27 {hh:mm}
    0,                       !- Value Until Time 27
    07:00,                   !- Time 28 {hh:mm}
    0,                       !- Value Until Time 28
    07:15,                   !- Time 29 {hh:mm}
    0,                       !- Value Until Time 29
    07:30,                   !- Time 30 {hh:mm}
    0,                       !- Value Until Time 30
    07:45,                   !- Time 31 {hh:mm}
    0,                       !- Value Until Time 31
    08:00,                   !- Time 32 {hh:mm}
    0,                       !- Value Until Time 32
    08:15,                   !- Time 33 {hh:mm}
    0,                       !- Value Until Time 33
    08:30,                   !- Time 34 {hh:mm}
    0,                       !- Value Until Time 34
    08:45,                   !- Time 35 {hh:mm}
    0,                       !- Value Until Time 35
    09:00,                   !- Time 36 {hh:mm}
    0,                       !- Value Until Time 36
    09:15,                   !- Time 37 {hh:mm}
    0,                       !- Value Until Time 37
    09:30,                   !- Time 38 {hh:mm}
    0,                       !- Value Until Time 38
    09:45,                   !- Time 39 {hh:mm}
    0,                       !- Value Until Time 39
    10:00,                   !- Time 40 {hh:mm}
    0,                       !- Value Until Time 40
    10:15,                   !- Time 41 {hh:mm}
    0,                       !- Value Until Time 41
    10:30,                   !- Time 42 {hh:mm}
    0,                       !- Value Until Time 42
    10:45,                   !- Time 43 {hh:mm}
    0,                       !- Value Until Time 43
    11:00,                   !- Time 44 {hh:mm}
    0,                       !- Value Until Time 44
    11:15,                   !- Time 45 {hh:mm}
    0,                       !- Value Until Time 45
    11:30,                   !- Time 46 {hh:mm}
    0,                       !- Value Until Time 46
    11:45,                   !- Time 47 {hh:mm}
    0,                       !- Value Until Time 47
    12:00,                   !- Time 48 {hh:mm}
    0,                       !- Value Until Time 48
    12:15,                   !- Time 49 {hh:mm}
    0,                       !- Value Until Time 49
    12:30,                   !- Time 50 {hh:mm}
    0,                       !- Value Until Time 50
    12:45,                   !- Time 51 {hh:mm}
    0,                       !- Value Until Time 51
    13:00,                   !- Time 52 {hh:mm}
    0,                       !- Value Until Time 52
    13:15,                   !- Time 53 {hh:mm}
    0,                       !- Value Until Time 53
    13:30,                   !- Time 54 {hh:mm}
    0,                       !- Value Until Time 54
    13:45,                   !- Time 55 {hh:mm}
    0,                       !- Value Until Time 55
    14:00,                   !- Time 56 {hh:mm}
    0,                       !- Value Until Time 56
    14:15,                   !- Time 57 {hh:mm}
    0,                       !- Value Until Time 57
    14:30,                   !- Time 58 {hh:mm}
    0,                       !- Value Until Time 58
    14:45,                   !- Time 59 {hh:mm}
    0,                       !- Value Until Time 59
    15:00,                   !- Time 60 {hh:mm}
    0,                       !- Value Until Time 60
    15:15,                   !- Time 61 {hh:mm}
    0,                       !- Value Until Time 61
    15:30,                   !- Time 62 {hh:mm}
    0,                       !- Value Until Time 62
    15:45,                   !- Time 63 {hh:mm}
    0,                       !- Value Until Time 63
    16:00,                   !- Time 64 {hh:mm}
    0,                       !- Value Until Time 64
    16:15,                   !- Time 65 {hh:mm}
    0,                       !- Value Until Time 65
    16:30,                   !- Time 66 {hh:mm}
    0,                       !- Value Until Time 66
    16:45,                   !- Time 67 {hh:mm}
    0,                       !- Value Until Time 67
    17:00,                   !- Time 68 {hh:mm}
    0,                       !- Value Until Time 68
    17:15,                   !- Time 69 {hh:mm}
    0,                       !- Value Until Time 69
    17:30,                   !- Time 70 {hh:mm}
    0,                       !- Value Until Time 70
    17:45,                   !- Time 71 {hh:mm}
    0,                       !- Value Until Time 71
    18:00,                   !- Time 72 {hh:mm}
    0,                       !- Value Until Time 72
    18:15,                   !- Time 73 {hh:mm}
    0,                       !- Value Until Time 73
    18:30,                   !- Time 74 {hh:mm}
    0,                       !- Value Until Time 74
    18:45,                   !- Time 75 {hh:mm}
    0,                       !- Value Until Time 75
    19:00,                   !- Time 76 {hh:mm}
    0,                       !- Value Until Time 76
    19:15,                   !- Time 77 {hh:mm}
    0,                       !- Value Until Time 77
    19:30,                   !- Time 78 {hh:mm}
    0,                       !- Value Until Time 78
    19:45,                   !- Time 79 {hh:mm}
    0,                       !- Value Until Time 79
    20:00,                   !- Time 80 {hh:mm}
    0,                       !- Value Until Time 80
    20:15,                   !- Time 81 {hh:mm}
    0,                       !- Value Until Time 81
    20:30,                   !- Time 82 {hh:mm}
    0,                       !- Value Until Time 82
    20:45,                   !- Time 83 {hh:mm}
    0,                       !- Value Until Time 83
    21:00,                   !- Time 84 {hh:mm}
    0,                       !- Value Until Time 84
    21:15,                   !- Time 85 {hh:mm}
    0,                       !- Value Until Time 85
    21:30,                   !- Time 86 {hh:mm}
    0,                       !- Value Until Time 86
    21:45,                   !- Time 87 {hh:mm}
    0,                       !- Value Until Time 87
    22:00,                   !- Time 88 {hh:mm}
    0,                       !- Value Until Time 88
    22:15,                   !- Time 89 {hh:mm}
    0,                       !- Value Until Time 89
    22:30,                   !- Time 90 {hh:mm}
    0,                       !- Value Until Time 90
    22:45,                   !- Time 91 {hh:mm}
    0,                       !- Value Until Time 91
    23:00,                   !- Time 92 {hh:mm}
    0,                       !- Value Until Time 92
    23:15,                   !- Time 93 {hh:mm}
    0,                       !- Value Until Time 93
    23:30,                   !- Time 94 {hh:mm}
    0,                       !- Value Until Time 94
    23:45,                   !- Time 95 {hh:mm}
    0,                       !- Value Until Time 95
    24:00,                   !- Time 96 {hh:mm}
    0;                       !- Value Until Time 96

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:15,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    00:30,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    00:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    01:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    01:15,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    01:30,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    01:45,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    02:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    02:15,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    02:30,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    02:45,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    03:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    03:15,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    03:30,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    03:45,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    04:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    04:15,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    04:30,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    04:45,                   !- Time 19 {hh:mm}
